# GAP-plc-readiness — 以 PLC 为标尺的能力盘点 (2026-09-12)

> **状态: 仅盘点, 未实施**
> ★ 2026-09-13 更新: 本文档 §二-② (无 RTC) **已关闭** —— `src/rtc.c` 已落地。
>   最新整体评估见 `docs/ASSESS-PLC-readiness-2026-09-13.md`(重新取证版)。
>   仍成立的两个本质缺口: 无看门狗、单通信通道。
 (用户明确"先不用管")。用途: 需要时按这份清单挑活;
> 也是"当前工程到底算不算 PLC"的可引证判断。
> 标尺来源: `esp32-core0/PLAN-plc-roadmap.md §0`(给 S3 线写的 10 维度验收锚点) +
> 本次代码取证 (grep 证据见下)。

---

## 一、路线图口径对齐 (10 维度, H723 线已完成 8 个)

| 维度 | 验收标准 (路线图 §0) | H723 线现状 | 证据 |
|---|---|---|---|
| 执行确定性 | 100µs 硬拍 + 预算保护 | ✅ 更严 | 抖动 0 · VTOR 根因修复 · EXEC_BUDGET |
| 下载前静态校验 | 双写/速率/NaN/预算全拒 | ✅ | 审计轴 2 全绿 |
| 程序可热更新 | ≤1 拍原子切换 + 掉电保持 | ✅ | T26 + 双副本 A/B |
| **三域表达** | 连续 + 逻辑 + **顺序(SFC 级)** | ✅ **顺序域已落地** | `engine_seq_tick` + seq_demo + SEQ 区 |
| 标准块库 | IEC 常用 FB >20 个 | ✅ 19 块 | primitives.h: CMP/CNT/TIMER/PID/EDGE/SR/… |
| **输入/输出** | DI + 模拟反馈 + PWM/DO | ✅ **四类齐** | di(4) + ai(3) + hil(PWM) + **do(16)** |
| 工程工具 | 监控 ✓ / 强制 ✗ / 离线校验 ✓ | ✅ **三样齐** | `CMD_FORCE` + `engine_force_apply` |
| **现场通信** | Modbus RTU | ✅ **已绿** | `mb_tick` + HOLD + verify_la_modbus 7/7 |
| **文本语言** | DSL ✓ → **ST 标准语言** | ⚠️ **ST 未做** | dclc.py 支持 DSL/FBD; 无 ST 前端 |
| **作品门面** | README + demo + 录屏 | ⚠️ README 有骨架 | demo/录屏缺失 |

**⇒ 路线图口径下只剩两项: P1c(ST 前端) + P4(作品化收口)。**
(S3 路线图的 P0 顺序域 / P2 Force / P3 Modbus 已在 H723 线完成。)

## 二、代码取证暴露的三个本质缺口 (路线图未覆盖)

### ① 🔴 看门狗 (IWDG/WWDG) **完全不存在**
- 证据: `grep -rn "IWDG\|WWDG" src/` ⇒ **零**。
- **为什么这是最本质的缺口**: PLC 的可靠性底线承诺是"程序跑飞/受干扰 ⇒
  **自动恢复** ⇒ 进安全态"。当前**没有任何自恢复机制** ——
  我们所有"确定性"成果都建立在"程序一直正常"这个**未验证的假设**上。
- 比缺 ST 更本质: ST 是表达能力, 看门狗是"能不能叫 PLC"。
- **展示价值最高**: 故障注入 ⇒ 200ms 内复位 ⇒ 安全态 + 复位原因可读, 天然可录屏。

### ② 🟡 无 RTC 时间戳
- 证据: `grep -rn "RTC" src/` ⇒ **零**(但 H723 有 RTC 硬件, 板上 LSE 也在)。
- 后果: 报警/事件/故障记录**没有时间** ⇒ "什么时候发生的"答不出。路线图只把它列为"可选"。

### ③ 🟡 通信只有一条通道
- 现状: Modbus RTU 一条。
- H723 **硬件带以太网 MAC + DMA**(Datasheet 明确), 代码零 ⇒ Modbus TCP 未做;
  CANopen 亦未移植(而用户会)。"双通道"本身是工业冗余需求。

## 三、两个"半缺"(有地基, 缺闭环)

| 项 | 已有 | 缺 |
|---|---|---|
| **报警系统** | DSL 的 `ALARM` 关键字**编译器支持**(`dclc.py` + 多个 example 在用), 编译成普通路由 | 报警表管理 / 确认 / 历史 / 时间戳 —— 现场"HMI 看报警列表并确认"的能力 |
| **数据记录/趋势** | `mb_refresh_hold` 已把 wire→HOLD | PC 端保存程序 + HOLD 区内容扩展(方案 1, 见当日讨论) |

## 四、优先级判断 (结合"求职作品 + 收尾优先")

| 排序 | 项 | 理由 |
|---|---|---|
| 🥇 | **看门狗 + 失效安全闭环** | ① PLC 的可靠性身份 ② 补上它"确定性"叙事才完整(现只证"正常时确定") ③ 展示力最强 ④ 成本可控(IWDG + 喂狗点 + 复位原因 + 联动安全态) |
| 🥈 | **P1c ST 语言前端** | 路线图已列, 1-2 周, 补完 IEC 主流语言(FBD 已有) |
| 🥉 | **RTC + 事件时间戳** | 半天~1 天, 让报警/记录/故障可读, 为报警系统打地基 |

**下一代(与双核迁移一起)**: 以太网/Modbus TCP · CANopen · HSC · 脉冲输出。

## 五、元层面提醒 (比清单本身重要)

**清单越长, 越说明现在不该是"补功能"阶段, 而是"选 2-3 个能讲清的能力 ⇒ 收口成作品"的阶段**
(用户已定: 收尾优先于开新线)。看门狗恰好是"小投入、大叙事"那一类 ——
一次故障注入实验, 就能在简历上写:

> "单核 100µs PLC 内核, 异常注入下 200ms 内自恢复并进安全态"。
